# 02. Серверная: выбор помещения и инженерия

> Источники: research-лейн волны 2 + work-systems.ru (чек-лист требований к серверным 2026), СП 5.13130.2009.

## Выбор помещения (критерии для совещания)

Если комнат несколько — выбирать по критериям (в порядке важности):

1. **Нагрузка на перекрытие:** стойка с оборудованием — 600–1000+ кг, ИБП с АКБ — до 2 т. Предпочтителен **1 этаж или цоколь**; на верхних этажах — заключение о несущей способности.
2. **Электрическая мощность:** возможность выделить 40–50 кВт (3 фазы, 63–80 А) + место под ДГУ снаружи/у стены.
3. **Площадь 30–50 м²:** сейчас 2 стойки, рост до 6–8 + ИБП/батарейные шкафы + рабочее место админа + зона складирования ЗИП. Комната «с запасом» — как сказал бизнес, сначала занимаем часть, остальное под разработку/хостинг.
4. **Высота потолков ≥2,6 м** (стойка 42U ≈ 2 м + кабельные трассы сверху).
5. **Отсутствие водяных коммуникаций над помещением** (трубы отопления/водоснабжения соседних этажей — риск №1 после пожара) или защита от протечек.
6. **Дверь шириной ≥90 см** (стойка в сборе не проходит в 80 см) и путь доставки без ступеней/с пандусом.
7. **Нет окон** (или закладываются) — пожаротушение, безопасность, нагрев.
8. Возможность вывода наружных блоков кондиционеров (фасад/кровля) и воздуховодов.

## Охлаждение (8–20 кВт тепла)

- **Расчёт:** тепловыделение ≈ электропотреблению (всё, что пришло в стойки, уходит теплом). 8–12 кВт сейчас, 20 кВт в перспективе.
- **Схема:** N+1 — два независимых кондиционера, каждый на 100% нагрузки, ротация по таймеру.
- **Эконом (~0,6–1,0 млн ₽):** 2–3 промышленных/полупромышленных сплита (Dantex, Ballu Machine, Mitsubishi Electric — через дистрибьюторов) настенного/канального типа + зимний комплект (работа на охлаждение при −30). Минус: нет точного контроля влажности, MTBF ниже прецизионных.
- **Полный (~1,5–3 млн ₽):** прецизионные кондиционеры (на рынке РФ: Т-Айти BPHA — от ~300 тыс. за младшие модели, Штиль, HiRef — параллельный импорт) с инвертором, контролем влажности, SNMP-картой. Для 20 кВт — правильный выбор.
- Организация воздуха: «горячий/холодный коридор» даже в малой серверной — просто правильной ориентацией стоек и заглушками в свободных юнитах. Фальшпол **не нужен** (2026: воздух по потолку/канальные сплиты; фальшпол — лишние 300–500 тыс. и проблема с нагрузками).

## Пожаротушение

- **Норма:** СП 5.13130.2009 — автоматическая установка пожаротушения обязательна для серверных **площадью >24 м²** (категория Ф5.1). Наша комната 30–50 м² → **обязательна**.
- **Тип:** газовое АУПТ (хладон/инертные газы) — не вода и не порошок: вода убивает железо надёжнее огня, порошок забивает всё.
- **Состав:** пожарная сигнализация (дым+тепло, 2 типа извещателей), модули газового пожаротушения, кнопка отключения/пуска, оповещение, герметизация помещения (клапана сброса давления).
- **Стоимость:** ~0,8–1,5 млн ₽ под ключ для 30–50 м² (проект + оборудование + монтаж + пусконаладка, лицензированный подрядчик МЧС).
- Обязательно: связка АУПТ с отключением вентиляции/кондиционеров при пуске.

## Стойки и организация

- **Стойки 42U, 800×1000/1200 мм** (ЦМО, Hyperline, Estap) — 2 сейчас + закладка мест под 6; ~50–90 тыс./шт. Передние/задние двери перфорированные, боковые панели съёмные.
- **PDU:** 2 на стойку (A/B), управляемые (Switched PDU — удалённая ребутация зависшей ноды: админ один и не ночует в офисе). APC/Eaton — парал. импорт; бюджет — Ippon/Huawei.
- Кабельная организация: вертикальные/горизонтальные органайзеры, медь и оптика разведены, маркировка по схеме из монорепы.
- **Отдельный шкаф/стойка под GOV-контур** (задел, см. `08-security-compliance.md`).

## Мониторинг среды

- **NetPing** (РФ): температура, влажность, дым, протечка, открытие двери → Zabbix, алерты в Telegram. ~15–40 тыс. за точку + датчики.
- СКУД на дверь (карта + журнал), камера внутри — опционально (камеры «не нужны» по ТЗ, но в серверной одна — разумно; вопрос бизнесу).

## Бюджет инженерии серверной (без ИБП/ДГУ — они в `07-power.md`)

| Позиция | Эконом | Полный |
|---|---|---|
| Ремонт/подготовка помещения (герметизация, дверь, электрика ввода) | 300–500 тыс. | 500–800 тыс. |
| Охлаждение N+1 | 600 тыс.–1,0 млн | 1,5–3 млн |
| Газовое АУПТ под ключ | 0,8–1,0 млн | 1,0–1,5 млн |
| Стойки ×2 + PDU ×4 + кабельная организация | 300–400 тыс. | 500–700 тыс. |
| NetPing + СКУД | 100–150 тыс. | 150–250 тыс. |
| **Итого** | **~2,1–3,0 млн ₽** | **~3,7–6,3 млн ₽** |
